
Version,
  9.3;                                    !- Version Identifier

Timestep,
  12;                                     !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  90,                                     !- North Axis {deg}
  Suburbs,                                !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Surface 25 - res eaves,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 10.776307345283, 5.1816,       !- X,Y,Z Vertex 1 {m}
  -0.6096, 5.38815367264149, 7.87567683632075, !- X,Y,Z Vertex 2 {m}
  0, 5.38815367264149, 7.87567683632075,  !- X,Y,Z Vertex 3 {m}
  0, 10.776307345283, 5.1816;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 25 - res eaves 1,               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.0069532215094, 5.38815367264149, 7.87567683632075, !- X,Y,Z Vertex 1 {m}
  20.0069532215094, 10.776307345283, 5.1816, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 10.776307345283, 5.1816, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 5.38815367264149, 7.87567683632075; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 25 - res eaves 2,               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.3973532215094, 11.385907345283, 4.8768, !- X,Y,Z Vertex 1 {m}
  0, 11.385907345283, 4.8768,             !- X,Y,Z Vertex 2 {m}
  0, 10.776307345283, 5.1816,             !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 10.776307345283, 5.1816; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 39 - res eaves,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.4725532215094, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  11.4725532215094, -3.6576, 4.8768,      !- X,Y,Z Vertex 2 {m}
  12.0821532215094, -3.6576, 5.1816,      !- X,Y,Z Vertex 3 {m}
  12.0821532215094, 0, 5.1816;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 39 - res eaves 1,               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.0821532215094, -4.2672, 5.1816,      !- X,Y,Z Vertex 1 {m}
  15.7397532215094, -4.2672, 7.0104,      !- X,Y,Z Vertex 2 {m}
  15.7397532215094, -3.6576, 7.0104,      !- X,Y,Z Vertex 3 {m}
  12.0821532215094, -3.6576, 5.1816;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 40 - res eaves,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.0069532215094, -3.6576, 4.8768,      !- X,Y,Z Vertex 1 {m}
  20.0069532215094, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 5.1816,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -3.6576, 5.1816;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 40 - res eaves 1,               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.7397532215094, -4.2672, 7.0104,      !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -4.2672, 5.1816,      !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -3.6576, 5.1816,      !- X,Y,Z Vertex 3 {m}
  15.7397532215094, -3.6576, 7.0104;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 43 - res eaves,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 5.38815367264149, 7.87567683632075, !- X,Y,Z Vertex 1 {m}
  -0.6096, -2.22044604925031e-16, 5.1816, !- X,Y,Z Vertex 2 {m}
  0, -2.22044604925031e-16, 5.1816,       !- X,Y,Z Vertex 3 {m}
  0, 5.38815367264149, 7.87567683632075;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 43 - res eaves 1,               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -0.6096, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  12.0821532215094, -0.6096, 4.8768,      !- X,Y,Z Vertex 2 {m}
  12.0821532215094, -2.22044604925031e-16, 5.1816, !- X,Y,Z Vertex 3 {m}
  0, -2.22044604925031e-16, 5.1816;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 43 - res eaves 2,               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.0069532215094, -2.22044604925031e-16, 5.1816, !- X,Y,Z Vertex 1 {m}
  20.0069532215094, 5.38815367264149, 7.87567683632075, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 5.38815367264149, 7.87567683632075, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -2.22044604925031e-16, 5.1816; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  res neighbors left,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.572, -3.6576, 0,                     !- X,Y,Z Vertex 1 {m}
  -4.572, -3.6576, 7.57087683632075,      !- X,Y,Z Vertex 2 {m}
  -4.572, 10.776307345283, 7.57087683632075, !- X,Y,Z Vertex 3 {m}
  -4.572, 10.776307345283, 0;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  res neighbors right,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.9693532215094, 10.776307345283, 0,   !- X,Y,Z Vertex 1 {m}
  23.9693532215094, 10.776307345283, 7.57087683632075, !- X,Y,Z Vertex 2 {m}
  23.9693532215094, -3.6576, 7.57087683632075, !- X,Y,Z Vertex 3 {m}
  23.9693532215094, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

Zone,
  garage zone,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  FloorFndGrndUnfinSlab,                  !- Construction Name
  garage zone,                            !- Zone Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 2,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0821532215094, -3.6576, 0,           !- X,Y,Z Vertex 1 {m}
  12.0821532215094, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  Surface 1,                              !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  18.288,                                 !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  WallIntFinInsUnfin Reversed,            !- Construction Name
  garage zone,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0821532215094, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.0821532215094, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  12.0821532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.0821532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  WallIntFinInsUnfin Reversed,            !- Construction Name
  garage zone,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  12.0821532215094, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  12.0821532215094, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  WallExtUninsUnfin,                      !- Construction Name
  garage zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0821532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.0821532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.0821532215094, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  12.0821532215094, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  WallExtUninsUnfin,                      !- Construction Name
  garage zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  WallExtUninsUnfin,                      !- Construction Name
  garage zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0821532215094, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  12.0821532215094, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  FloorFinInsUnfin Reversed,              !- Construction Name
  garage zone,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  12.0821532215094, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  12.0821532215094, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

InternalMass,
  res furniture mass garage space,        !- Name
  res furniture construction garage space, !- Construction Name
  garage zone,                            !- Zone or ZoneList Name
  5.351215104;                            !- Surface Area {m2}

Lights,
  res lighting garage garage space,       !- Name
  garage zone,                            !- Zone or ZoneList Name
  res lighting garage,                    !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  13.9399450215318,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting garage garage space;       !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  res lighting garage allday1,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740027723431009,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0548496198017922,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.150500922049174,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.353334619653438,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.447135852592242,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.475179828516091,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.488451634454823,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.475170970887851,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.456770971612148,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.443490308045177,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.439582278006946,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.448728814697601,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.500370502570723,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.626949197055279,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.830184451355115,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.991849597418232,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.969504744505339,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.784643740117406,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.591925244985177,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.515783360069134,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Day:Interval,
  res lighting garage allday2,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740027723431009,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0545675064111938,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.149094180130721,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.350031977955701,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.44295644466224,                       !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.468458143845276,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.479325749477956,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.466169221138133,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.447941207853799,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.434784679513975,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.430913178086988,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.434967532046582,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.461721754676004,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.539871229109139,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.698256451536354,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.888570873377318,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.978190978153824,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.888191344201439,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.69781287724097,                       !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.608767797734894,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting garage Week Rule - Jan1-Jan28, !- Name
  res lighting garage allday1,            !- Sunday Schedule:Day Name
  res lighting garage allday1,            !- Monday Schedule:Day Name
  res lighting garage allday1,            !- Tuesday Schedule:Day Name
  res lighting garage allday1,            !- Wednesday Schedule:Day Name
  res lighting garage allday1,            !- Thursday Schedule:Day Name
  res lighting garage allday1,            !- Friday Schedule:Day Name
  res lighting garage allday1,            !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  res lighting garage summer design,      !- SummerDesignDay Schedule:Day Name
  res lighting garage winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting garage Week Rule - Jan29-Feb4, !- Name
  res lighting garage allday1,            !- Sunday Schedule:Day Name
  res lighting garage allday1,            !- Monday Schedule:Day Name
  res lighting garage allday1,            !- Tuesday Schedule:Day Name
  res lighting garage allday2,            !- Wednesday Schedule:Day Name
  res lighting garage allday2,            !- Thursday Schedule:Day Name
  res lighting garage allday2,            !- Friday Schedule:Day Name
  res lighting garage allday2,            !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  res lighting garage summer design,      !- SummerDesignDay Schedule:Day Name
  res lighting garage winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting garage allday3,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740027723431009,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0537967583243239,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.145250889884668,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.341008993386457,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.431538090292513,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.450313518299902,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.454832084577469,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.442014699972136,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.424256561136283,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.411439176530951,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.40766747312196,                       !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.409454249951597,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.423451553993772,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.469753044651648,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.580733840959147,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.753359823508278,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.903557418299304,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.918806859975796,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.786255934481281,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.488580892672664,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting garage Week Rule - Feb5-Feb25, !- Name
  res lighting garage allday2,            !- Sunday Schedule:Day Name
  res lighting garage allday2,            !- Monday Schedule:Day Name
  res lighting garage allday2,            !- Tuesday Schedule:Day Name
  res lighting garage allday2,            !- Wednesday Schedule:Day Name
  res lighting garage allday2,            !- Thursday Schedule:Day Name
  res lighting garage allday2,            !- Friday Schedule:Day Name
  res lighting garage allday2,            !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  res lighting garage summer design,      !- SummerDesignDay Schedule:Day Name
  res lighting garage winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting garage Week Rule - Feb26-Mar4, !- Name
  res lighting garage allday2,            !- Sunday Schedule:Day Name
  res lighting garage allday2,            !- Monday Schedule:Day Name
  res lighting garage allday2,            !- Tuesday Schedule:Day Name
  res lighting garage allday3,            !- Wednesday Schedule:Day Name
  res lighting garage allday3,            !- Thursday Schedule:Day Name
  res lighting garage allday3,            !- Friday Schedule:Day Name
  res lighting garage allday3,            !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  res lighting garage summer design,      !- SummerDesignDay Schedule:Day Name
  res lighting garage winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting garage allday4,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740027723431009,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0527438968468556,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.140000857720162,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.328683367119477,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.415940327992784,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.426046504687561,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.422411127907811,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.410057022264116,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.392940743868113,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.380586638224419,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.376951261444669,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.376757714234128,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.37825416968401,                       !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.385796215472181,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.414186351277191,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.489910569540088,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.628729691554895,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.790794127416082,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.879021068438714,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.592133635127214,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting garage Week Rule - Mar5-Mar25, !- Name
  res lighting garage allday3,            !- Sunday Schedule:Day Name
  res lighting garage allday3,            !- Monday Schedule:Day Name
  res lighting garage allday3,            !- Tuesday Schedule:Day Name
  res lighting garage allday3,            !- Wednesday Schedule:Day Name
  res lighting garage allday3,            !- Thursday Schedule:Day Name
  res lighting garage allday3,            !- Friday Schedule:Day Name
  res lighting garage allday3,            !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  res lighting garage summer design,      !- SummerDesignDay Schedule:Day Name
  res lighting garage winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting garage Week Rule - Mar26-Apr1, !- Name
  res lighting garage allday3,            !- Sunday Schedule:Day Name
  res lighting garage allday3,            !- Monday Schedule:Day Name
  res lighting garage allday3,            !- Tuesday Schedule:Day Name
  res lighting garage allday3,            !- Wednesday Schedule:Day Name
  res lighting garage allday3,            !- Thursday Schedule:Day Name
  res lighting garage allday3,            !- Friday Schedule:Day Name
  res lighting garage allday4,            !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  res lighting garage summer design,      !- SummerDesignDay Schedule:Day Name
  res lighting garage winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting garage allday5,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740027723431009,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0516910353693873,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.134750825555656,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.316357740852497,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.400342565693054,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.402378787679067,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.391188764445847,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.379297937763792,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.362823519807639,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.350932693125583,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.347433642975074,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.347190580916261,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.348099646445105,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.352695179698234,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.370609912410743,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.421818124012407,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.526942782489856,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.675047654423067,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.800233059782182,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.580197983583193,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting garage Week Rule - Apr2-Apr29, !- Name
  res lighting garage allday4,            !- Sunday Schedule:Day Name
  res lighting garage allday4,            !- Monday Schedule:Day Name
  res lighting garage allday4,            !- Tuesday Schedule:Day Name
  res lighting garage allday4,            !- Wednesday Schedule:Day Name
  res lighting garage allday4,            !- Thursday Schedule:Day Name
  res lighting garage allday4,            !- Friday Schedule:Day Name
  res lighting garage allday4,            !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  res lighting garage summer design,      !- SummerDesignDay Schedule:Day Name
  res lighting garage winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting garage Week Rule - Apr30-May6, !- Name
  res lighting garage allday4,            !- Sunday Schedule:Day Name
  res lighting garage allday5,            !- Monday Schedule:Day Name
  res lighting garage allday5,            !- Tuesday Schedule:Day Name
  res lighting garage allday5,            !- Wednesday Schedule:Day Name
  res lighting garage allday5,            !- Thursday Schedule:Day Name
  res lighting garage allday5,            !- Friday Schedule:Day Name
  res lighting garage allday5,            !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  res lighting garage summer design,      !- SummerDesignDay Schedule:Day Name
  res lighting garage winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting garage allday6,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740027723431009,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0509202872825174,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.130907535309604,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.307334756283253,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.388924211323327,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.385432755325674,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.369092285929324,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.357540602981759,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.341536059474087,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.329984376526522,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.326585124394009,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.326343402468391,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.327115264091388,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.330783619361578,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.344672263741734,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.384366800088635,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.46862813321582,                       !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.597162242113443,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.726652368949258,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.55611176114466,                       !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting garage Week Rule - May7-May27, !- Name
  res lighting garage allday5,            !- Sunday Schedule:Day Name
  res lighting garage allday5,            !- Monday Schedule:Day Name
  res lighting garage allday5,            !- Tuesday Schedule:Day Name
  res lighting garage allday5,            !- Wednesday Schedule:Day Name
  res lighting garage allday5,            !- Thursday Schedule:Day Name
  res lighting garage allday5,            !- Friday Schedule:Day Name
  res lighting garage allday5,            !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  res lighting garage summer design,      !- SummerDesignDay Schedule:Day Name
  res lighting garage winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting garage Week Rule - May28-Jun3, !- Name
  res lighting garage allday5,            !- Sunday Schedule:Day Name
  res lighting garage allday5,            !- Monday Schedule:Day Name
  res lighting garage allday5,            !- Tuesday Schedule:Day Name
  res lighting garage allday5,            !- Wednesday Schedule:Day Name
  res lighting garage allday6,            !- Thursday Schedule:Day Name
  res lighting garage allday6,            !- Friday Schedule:Day Name
  res lighting garage allday6,            !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  res lighting garage summer design,      !- SummerDesignDay Schedule:Day Name
  res lighting garage winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting garage allday7,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740027723431009,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0506381738919189,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.12950079339115,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.304032114585516,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.384744803393325,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.379310367274421,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.361164994191579,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.349737446471162,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.333904888954859,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.322477341234442,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.319114617713173,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.318880217646369,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.319678460048293,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.323451426219292,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.337660730622859,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.378048167664642,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.463272036247128,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.592382462444004,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.721202431947733,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.552702558312874,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting garage Week Rule - Jun4-Jun24, !- Name
  res lighting garage allday6,            !- Sunday Schedule:Day Name
  res lighting garage allday6,            !- Monday Schedule:Day Name
  res lighting garage allday6,            !- Tuesday Schedule:Day Name
  res lighting garage allday6,            !- Wednesday Schedule:Day Name
  res lighting garage allday6,            !- Thursday Schedule:Day Name
  res lighting garage allday6,            !- Friday Schedule:Day Name
  res lighting garage allday6,            !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  res lighting garage summer design,      !- SummerDesignDay Schedule:Day Name
  res lighting garage winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting garage Week Rule - Jun25-Jul1, !- Name
  res lighting garage allday6,            !- Sunday Schedule:Day Name
  res lighting garage allday6,            !- Monday Schedule:Day Name
  res lighting garage allday6,            !- Tuesday Schedule:Day Name
  res lighting garage allday6,            !- Wednesday Schedule:Day Name
  res lighting garage allday6,            !- Thursday Schedule:Day Name
  res lighting garage allday6,            !- Friday Schedule:Day Name
  res lighting garage allday7,            !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  res lighting garage summer design,      !- SummerDesignDay Schedule:Day Name
  res lighting garage winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting garage allday8,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740027723431009,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0509202872825174,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.130907535309604,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.307334756283253,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.388924211323328,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.385432755325674,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.369092285929324,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.357540602981759,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.341536059474087,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.329984376526522,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.326585124394009,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.326385159826683,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.327543541989696,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.333158463925512,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.354170030385872,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.411705604820804,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.52439103038615,                       !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.67433606068608,                       !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.789613103004653,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.568387880631787,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting garage Week Rule - Jul2-Jul29, !- Name
  res lighting garage allday7,            !- Sunday Schedule:Day Name
  res lighting garage allday7,            !- Monday Schedule:Day Name
  res lighting garage allday7,            !- Tuesday Schedule:Day Name
  res lighting garage allday7,            !- Wednesday Schedule:Day Name
  res lighting garage allday7,            !- Thursday Schedule:Day Name
  res lighting garage allday7,            !- Friday Schedule:Day Name
  res lighting garage allday7,            !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  res lighting garage summer design,      !- SummerDesignDay Schedule:Day Name
  res lighting garage winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting garage Week Rule - Jul30-Aug5, !- Name
  res lighting garage allday7,            !- Sunday Schedule:Day Name
  res lighting garage allday7,            !- Monday Schedule:Day Name
  res lighting garage allday8,            !- Tuesday Schedule:Day Name
  res lighting garage allday8,            !- Wednesday Schedule:Day Name
  res lighting garage allday8,            !- Thursday Schedule:Day Name
  res lighting garage allday8,            !- Friday Schedule:Day Name
  res lighting garage allday8,            !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  res lighting garage summer design,      !- SummerDesignDay Schedule:Day Name
  res lighting garage winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting garage allday9,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.074002772343101,                      !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0516910353693873,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.134750825555656,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.316357740852497,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.400342565693054,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.402378787679067,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.391188764445847,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.379297937763792,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.362823519807639,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.350932693125583,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.347433642975074,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.34748226291194,                       !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.350620803437572,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.364308133314102,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.409015705094694,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.51146027981426,                       !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.669170426854445,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.813068568847552,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.844903506132443,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.553125728508218,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting garage Week Rule - Aug6-Aug26, !- Name
  res lighting garage allday8,            !- Sunday Schedule:Day Name
  res lighting garage allday8,            !- Monday Schedule:Day Name
  res lighting garage allday8,            !- Tuesday Schedule:Day Name
  res lighting garage allday8,            !- Wednesday Schedule:Day Name
  res lighting garage allday8,            !- Thursday Schedule:Day Name
  res lighting garage allday8,            !- Friday Schedule:Day Name
  res lighting garage allday8,            !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  res lighting garage summer design,      !- SummerDesignDay Schedule:Day Name
  res lighting garage winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting garage Week Rule - Aug27-Sep2, !- Name
  res lighting garage allday8,            !- Sunday Schedule:Day Name
  res lighting garage allday8,            !- Monday Schedule:Day Name
  res lighting garage allday8,            !- Tuesday Schedule:Day Name
  res lighting garage allday8,            !- Wednesday Schedule:Day Name
  res lighting garage allday8,            !- Thursday Schedule:Day Name
  res lighting garage allday9,            !- Friday Schedule:Day Name
  res lighting garage allday9,            !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  res lighting garage summer design,      !- SummerDesignDay Schedule:Day Name
  res lighting garage winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting garage allday10,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740027723431009,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0527438968468556,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.140000857720162,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.328683367119477,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.415940327992784,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.426046504687561,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.422411127907811,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.410057022264116,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.392940743868113,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.380586638224419,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.376951261444669,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.377936251186954,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.387414353412063,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.422141675912706,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.51429050859184,                       !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.675679154782897,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.843456005960773,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.90039191916167,                       !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.799005824407777,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.496513445563226,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting garage Week Rule - Sep3-Sep30, !- Name
  res lighting garage allday9,            !- Sunday Schedule:Day Name
  res lighting garage allday9,            !- Monday Schedule:Day Name
  res lighting garage allday9,            !- Tuesday Schedule:Day Name
  res lighting garage allday9,            !- Wednesday Schedule:Day Name
  res lighting garage allday9,            !- Thursday Schedule:Day Name
  res lighting garage allday9,            !- Friday Schedule:Day Name
  res lighting garage allday9,            !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  res lighting garage summer design,      !- SummerDesignDay Schedule:Day Name
  res lighting garage winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting garage allday11,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.074002772343101,                      !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0537967583243239,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.145250889884668,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.341008993386458,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.431538090292513,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.450313518299902,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.454832084577469,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.442014699972137,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.424256561136283,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.411439176530951,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.40766747312196,                       !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.423123273677164,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.494595428779944,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.637165426218248,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.830186407218801,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.950989945302319,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.895840594085263,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.71409830783381,                       !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.541925000301931,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.476104775719465,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting garage Week Rule - Oct1-Oct28, !- Name
  res lighting garage allday10,           !- Sunday Schedule:Day Name
  res lighting garage allday10,           !- Monday Schedule:Day Name
  res lighting garage allday10,           !- Tuesday Schedule:Day Name
  res lighting garage allday10,           !- Wednesday Schedule:Day Name
  res lighting garage allday10,           !- Thursday Schedule:Day Name
  res lighting garage allday10,           !- Friday Schedule:Day Name
  res lighting garage allday10,           !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  res lighting garage summer design,      !- SummerDesignDay Schedule:Day Name
  res lighting garage winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting garage Week Rule - Oct29-Nov4, !- Name
  res lighting garage allday10,           !- Sunday Schedule:Day Name
  res lighting garage allday10,           !- Monday Schedule:Day Name
  res lighting garage allday10,           !- Tuesday Schedule:Day Name
  res lighting garage allday11,           !- Wednesday Schedule:Day Name
  res lighting garage allday11,           !- Thursday Schedule:Day Name
  res lighting garage allday11,           !- Friday Schedule:Day Name
  res lighting garage allday11,           !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  res lighting garage summer design,      !- SummerDesignDay Schedule:Day Name
  res lighting garage winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting garage allday12,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740027723431009,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0545675064111938,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.149094180130721,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.350031977955702,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.44295644466224,                       !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.468458143845276,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.479325749477956,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.466169221138133,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.447941207853799,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.434784679513976,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.430913178086988,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.44811796223808,                       !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.529806085216848,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.692378452803624,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.899218932082466,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.900262262551769,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.693545819961184,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.530470975871348,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.47402886527078,                       !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting garage Week Rule - Nov5-Nov25, !- Name
  res lighting garage allday11,           !- Sunday Schedule:Day Name
  res lighting garage allday11,           !- Monday Schedule:Day Name
  res lighting garage allday11,           !- Tuesday Schedule:Day Name
  res lighting garage allday11,           !- Wednesday Schedule:Day Name
  res lighting garage allday11,           !- Thursday Schedule:Day Name
  res lighting garage allday11,           !- Friday Schedule:Day Name
  res lighting garage allday11,           !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  res lighting garage summer design,      !- SummerDesignDay Schedule:Day Name
  res lighting garage winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting garage Week Rule - Nov26-Dec2, !- Name
  res lighting garage allday11,           !- Sunday Schedule:Day Name
  res lighting garage allday11,           !- Monday Schedule:Day Name
  res lighting garage allday11,           !- Tuesday Schedule:Day Name
  res lighting garage allday11,           !- Wednesday Schedule:Day Name
  res lighting garage allday11,           !- Thursday Schedule:Day Name
  res lighting garage allday12,           !- Friday Schedule:Day Name
  res lighting garage allday12,           !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  res lighting garage summer design,      !- SummerDesignDay Schedule:Day Name
  res lighting garage winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting garage Week Rule - Dec3-Dec31, !- Name
  res lighting garage allday12,           !- Sunday Schedule:Day Name
  res lighting garage allday12,           !- Monday Schedule:Day Name
  res lighting garage allday12,           !- Tuesday Schedule:Day Name
  res lighting garage allday12,           !- Wednesday Schedule:Day Name
  res lighting garage allday12,           !- Thursday Schedule:Day Name
  res lighting garage allday12,           !- Friday Schedule:Day Name
  res lighting garage allday12,           !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  res lighting garage summer design,      !- SummerDesignDay Schedule:Day Name
  res lighting garage winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res lighting garage,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  res lighting garage Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  res lighting garage Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  res lighting garage Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  res lighting garage Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  res lighting garage Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  res lighting garage Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  res lighting garage Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  res lighting garage Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  res lighting garage Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  res lighting garage Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  res lighting garage Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  res lighting garage Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  res lighting garage Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  res lighting garage Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  res lighting garage Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  res lighting garage Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  res lighting garage Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  res lighting garage Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  res lighting garage Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  res lighting garage Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  res lighting garage Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  res lighting garage Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res lighting garage summer design,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res lighting garage winter design,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  res extra refrig,                       !- Name
  garage zone,                            !- Zone or ZoneList Name
  res extra refrig schedule,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  36.525090026522,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res extra refrig;                       !- End-Use Subcategory

ElectricEquipment,
  res freezer,                            !- Name
  garage zone,                            !- Zone or ZoneList Name
  res freezer schedule,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  47.9573463212955,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res freezer;                            !- End-Use Subcategory

ZoneInfiltration:EffectiveLeakageArea,
  res infil|garage space,                 !- Name
  garage zone,                            !- Zone Name
  Always On Discrete,                     !- Schedule Name
  103.44559432818,                        !- Effective Air Leakage Area {cm2}
  0.000129067493608247,                   !- Stack Coefficient
  4.38082605935681e-05;                   !- Wind Coefficient

Zone,
  living zone,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  418.063680000001,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 10.776307345283, 0,   !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 10.776307345283, 2.4384; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 10 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3973532215094, 5.1931163981367, 2.1336, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 5.1931163981367, 1.05799423496213, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 6.00002244842767, 1.05799423496213, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 6.00002244842767, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 10 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3973532215094, 6.06098244842767, 2.1336, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 6.06098244842767, 1.05799423496213, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 6.86788849871864, 1.05799423496213, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 6.86788849871864, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 10 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3973532215094, 7.99995187170985, 2.1336, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 7.99995187170985, 1.05799423496213, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 8.80685792200082, 1.05799423496213, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 8.80685792200082, 2.1336; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  WallIntFinInsUnfin,                     !- Construction Name
  living zone,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0821532215094, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.0821532215094, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  WallIntFinInsUnfin,                     !- Construction Name
  living zone,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0821532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.0821532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.0821532215094, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  12.0821532215094, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0821532215094, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  12.0821532215094, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 13 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 13,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.82421499545278, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.82421499545278, 0, 0.971498366562169, !- X,Y,Z Vertex 2 {m}
  4.69600916907456, 0, 0.971498366562169, !- X,Y,Z Vertex 3 {m}
  4.69600916907456, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 13 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 13,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.75696916907456, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  4.75696916907456, 0, 0.971498366562169, !- X,Y,Z Vertex 2 {m}
  5.62876334269634, 0, 0.971498366562169, !- X,Y,Z Vertex 3 {m}
  5.62876334269634, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 13 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 13,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.5020470216702, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  7.5020470216702, 0, 0.971498366562169,  !- X,Y,Z Vertex 2 {m}
  8.37384119529198, 0, 0.971498366562169, !- X,Y,Z Vertex 3 {m}
  8.37384119529198, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 13 - Window 4,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 13,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.43480119529198, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  8.43480119529198, 0, 0.971498366562169, !- X,Y,Z Vertex 2 {m}
  9.30659536891376, 0, 0.971498366562169, !- X,Y,Z Vertex 3 {m}
  9.30659536891376, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  FloorFinInsUnfin,                       !- Construction Name
  living zone,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -3.6576, 2.4384,      !- X,Y,Z Vertex 2 {m}
  12.0821532215094, -3.6576, 2.4384,      !- X,Y,Z Vertex 3 {m}
  12.0821532215094, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.776307345283, 4.8768,             !- X,Y,Z Vertex 1 {m}
  0, 10.776307345283, 2.4384,             !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 16 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 16,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.07446624332107, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 8.07446624332107, 3.42591146516117,  !- X,Y,Z Vertex 2 {m}
  0, 7.21468489685533, 3.42591146516117,  !- X,Y,Z Vertex 3 {m}
  0, 7.21468489685533, 4.572;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 16 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 16,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.15372489685533, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 7.15372489685533, 3.42591146516117,  !- X,Y,Z Vertex 2 {m}
  0, 6.29394355038959, 3.42591146516117,  !- X,Y,Z Vertex 3 {m}
  0, 6.29394355038959, 4.572;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 16 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 16,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.48236379489341, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 4.48236379489341, 3.42591146516117,  !- X,Y,Z Vertex 2 {m}
  0, 3.62258244842767, 3.42591146516117,  !- X,Y,Z Vertex 3 {m}
  0, 3.62258244842767, 4.572;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 16 - Window 4,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 16,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.56162244842767, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 3.56162244842767, 3.42591146516117,  !- X,Y,Z Vertex 2 {m}
  0, 2.70184110196193, 3.42591146516117,  !- X,Y,Z Vertex 3 {m}
  0, 2.70184110196193, 4.572;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 10.776307345283, 4.8768, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 10.776307345283, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 10.776307345283, 2.4384,             !- X,Y,Z Vertex 3 {m}
  0, 10.776307345283, 4.8768;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 17 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.4203400129296, 10.776307345283, 4.572, !- X,Y,Z Vertex 1 {m}
  16.4203400129296, 10.776307345283, 3.40965407818247, !- X,Y,Z Vertex 2 {m}
  15.5483625772075, 10.776307345283, 3.40965407818247, !- X,Y,Z Vertex 3 {m}
  15.5483625772075, 10.776307345283, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 17 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.4874025772075, 10.776307345283, 4.572, !- X,Y,Z Vertex 1 {m}
  15.4874025772075, 10.776307345283, 3.40965407818247, !- X,Y,Z Vertex 2 {m}
  14.6154251414854, 10.776307345283, 3.40965407818247, !- X,Y,Z Vertex 3 {m}
  14.6154251414854, 10.776307345283, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 17 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5408693686277, 10.776307345283, 4.572, !- X,Y,Z Vertex 1 {m}
  12.5408693686277, 10.776307345283, 3.40965407818247, !- X,Y,Z Vertex 2 {m}
  11.6688919329056, 10.776307345283, 3.40965407818247, !- X,Y,Z Vertex 3 {m}
  11.6688919329056, 10.776307345283, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 17 - Window 4,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6079319329056, 10.776307345283, 4.572, !- X,Y,Z Vertex 1 {m}
  11.6079319329056, 10.776307345283, 3.40965407818247, !- X,Y,Z Vertex 2 {m}
  10.7359544971836, 10.776307345283, 3.40965407818247, !- X,Y,Z Vertex 3 {m}
  10.7359544971836, 10.776307345283, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 17 - Window 5,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.66139872432584, 10.776307345283, 4.572, !- X,Y,Z Vertex 1 {m}
  8.66139872432584, 10.776307345283, 3.40965407818247, !- X,Y,Z Vertex 2 {m}
  7.78942128860376, 10.776307345283, 3.40965407818247, !- X,Y,Z Vertex 3 {m}
  7.78942128860376, 10.776307345283, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 17 - Window 6,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.72846128860376, 10.776307345283, 4.572, !- X,Y,Z Vertex 1 {m}
  7.72846128860376, 10.776307345283, 3.40965407818247, !- X,Y,Z Vertex 2 {m}
  6.85648385288168, 10.776307345283, 3.40965407818247, !- X,Y,Z Vertex 3 {m}
  6.85648385288168, 10.776307345283, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 17 - Window 7,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.31545936216292, 10.776307345283, 4.572, !- X,Y,Z Vertex 1 {m}
  4.31545936216292, 10.776307345283, 3.40965407818247, !- X,Y,Z Vertex 2 {m}
  3.44348192644084, 10.776307345283, 3.40965407818247, !- X,Y,Z Vertex 3 {m}
  3.44348192644084, 10.776307345283, 4.572; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -3.6576, 4.8768,      !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -3.6576, 2.4384,      !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 10.776307345283, 2.4384, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 10.776307345283, 4.8768; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 18 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 18,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3973532215094, -0.969603117370822, 4.572, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -0.969603117370822, 3.38563006172914, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -0.0796031636792499, 3.38563006172914, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -0.0796031636792499, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 18 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 18,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3973532215094, -0.0186431636792501, 4.572, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -0.0186431636792501, 3.38563006172914, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0.871356790012322, 3.38563006172914, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0.871356790012322, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 18 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 18,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3973532215094, 2.63887371894993, 4.572, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 2.63887371894993, 3.38563006172914, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.5288736726415, 3.38563006172914, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.5288736726415, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 18 - Window 4,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 18,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3973532215094, 3.5898336726415, 4.572, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.5898336726415, 3.38563006172914, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 4.47983362633307, 3.38563006172914, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 4.47983362633307, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 18 - Window 5,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 18,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3973532215094, 6.72283053211646, 4.572, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 6.72283053211646, 3.38563006172914, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 7.61283048580803, 3.38563006172914, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 7.61283048580803, 4.572; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0821532215094, -3.6576, 4.8768,      !- X,Y,Z Vertex 1 {m}
  12.0821532215094, -3.6576, 2.4384,      !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -3.6576, 2.4384,      !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -3.6576, 4.8768;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 19 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 19,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6704016737779, -3.6576, 4.572,       !- X,Y,Z Vertex 1 {m}
  13.6704016737779, -3.6576, 3.47937782687386, !- X,Y,Z Vertex 2 {m}
  14.4900732215094, -3.6576, 3.47937782687386, !- X,Y,Z Vertex 3 {m}
  14.4900732215094, -3.6576, 4.572;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 19 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 19,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.5510332215094, -3.6576, 4.572,       !- X,Y,Z Vertex 1 {m}
  14.5510332215094, -3.6576, 3.47937782687386, !- X,Y,Z Vertex 2 {m}
  15.3707047692409, -3.6576, 3.47937782687386, !- X,Y,Z Vertex 3 {m}
  15.3707047692409, -3.6576, 4.572;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 19 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 19,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.5491174476436, -3.6576, 4.572,       !- X,Y,Z Vertex 1 {m}
  16.5491174476436, -3.6576, 3.47937782687386, !- X,Y,Z Vertex 2 {m}
  17.3687889953752, -3.6576, 3.47937782687386, !- X,Y,Z Vertex 3 {m}
  17.3687889953752, -3.6576, 4.572;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0821532215094, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  12.0821532215094, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.0821532215094, -3.6576, 2.4384,      !- X,Y,Z Vertex 3 {m}
  12.0821532215094, -3.6576, 4.8768;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 20 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 20,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0821532215094, -1.08994025264226, 4.572, !- X,Y,Z Vertex 1 {m}
  12.0821532215094, -1.08994025264226, 3.62772979677213, !- X,Y,Z Vertex 2 {m}
  12.0821532215094, -1.79832, 3.62772979677213, !- X,Y,Z Vertex 3 {m}
  12.0821532215094, -1.79832, 4.572;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 20 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 20,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0821532215094, -1.85928, 4.572,      !- X,Y,Z Vertex 1 {m}
  12.0821532215094, -1.85928, 3.62772979677213, !- X,Y,Z Vertex 2 {m}
  12.0821532215094, -2.56765974735774, 3.62772979677213, !- X,Y,Z Vertex 3 {m}
  12.0821532215094, -2.56765974735774, 4.572; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.8768,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  12.0821532215094, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  12.0821532215094, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 21 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.08462145514157, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  3.08462145514157, 0, 3.35592682494638,  !- X,Y,Z Vertex 2 {m}
  3.9969044071698, 0, 3.35592682494638,   !- X,Y,Z Vertex 3 {m}
  3.9969044071698, 0, 4.572;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 21 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.0578644071698, 0, 4.572,              !- X,Y,Z Vertex 1 {m}
  4.0578644071698, 0, 3.35592682494638,   !- X,Y,Z Vertex 2 {m}
  4.97014735919802, 0, 3.35592682494638,  !- X,Y,Z Vertex 3 {m}
  4.97014735919802, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 21 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.11200586231138, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  7.11200586231138, 0, 3.35592682494638,  !- X,Y,Z Vertex 2 {m}
  8.0242888143396, 0, 3.35592682494638,   !- X,Y,Z Vertex 3 {m}
  8.0242888143396, 0, 4.572;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 21 - Window 4,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.0852488143396, 0, 4.572,              !- X,Y,Z Vertex 1 {m}
  8.0852488143396, 0, 3.35592682494638,   !- X,Y,Z Vertex 2 {m}
  8.99753176636782, 0, 3.35592682494638,  !- X,Y,Z Vertex 3 {m}
  8.99753176636782, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Ceiling,                                !- Surface Type
  FloorFinInsUnfinAttic Reversed,         !- Construction Name
  living zone,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 23,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 10.776307345283, 4.8768, !- X,Y,Z Vertex 2 {m}
  0, 10.776307345283, 4.8768,             !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Ceiling,                                !- Surface Type
  FloorFinInsUnfinAttic Reversed,         !- Construction Name
  living zone,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 38 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -3.6576, 4.8768,      !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  12.0821532215094, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  12.0821532215094, -3.6576, 4.8768;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0.127000000000002, 0, 0,                !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  unit 1 - Surface 13 - Door,             !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Surface 44,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0.127000000000002, 0, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  FloorUnfinBInsFin Reversed,             !- Construction Name
  living zone,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 10.776307345283, 0,                  !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 10.776307345283, 0,   !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.6576, 0,            !- X,Y,Z Vertex 4 {m}
  12.0821532215094, 3.6576, 0,            !- X,Y,Z Vertex 5 {m}
  12.0821532215094, 0, 0;                 !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.776307345283, 2.4384,             !- X,Y,Z Vertex 1 {m}
  0, 10.776307345283, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 1,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.07446624332107, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 8.07446624332107, 0.987511465161169, !- X,Y,Z Vertex 2 {m}
  0, 7.21468489685533, 0.987511465161169, !- X,Y,Z Vertex 3 {m}
  0, 7.21468489685533, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 2,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.15372489685533, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 7.15372489685533, 0.987511465161169, !- X,Y,Z Vertex 2 {m}
  0, 6.29394355038959, 0.987511465161169, !- X,Y,Z Vertex 3 {m}
  0, 6.29394355038959, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 3,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.48236379489341, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.48236379489341, 0.987511465161169, !- X,Y,Z Vertex 2 {m}
  0, 3.62258244842767, 0.987511465161169, !- X,Y,Z Vertex 3 {m}
  0, 3.62258244842767, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 4,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.56162244842767, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.56162244842767, 0.987511465161169, !- X,Y,Z Vertex 2 {m}
  0, 2.70184110196193, 0.987511465161169, !- X,Y,Z Vertex 3 {m}
  0, 2.70184110196193, 2.1336;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 10.776307345283, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 10.776307345283, 0,   !- X,Y,Z Vertex 2 {m}
  0, 10.776307345283, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 10.776307345283, 2.4384;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 1,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.4203400129296, 10.776307345283, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.4203400129296, 10.776307345283, 0.971254078182468, !- X,Y,Z Vertex 2 {m}
  15.5483625772075, 10.776307345283, 0.971254078182468, !- X,Y,Z Vertex 3 {m}
  15.5483625772075, 10.776307345283, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 2,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.4874025772075, 10.776307345283, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.4874025772075, 10.776307345283, 0.971254078182468, !- X,Y,Z Vertex 2 {m}
  14.6154251414854, 10.776307345283, 0.971254078182468, !- X,Y,Z Vertex 3 {m}
  14.6154251414854, 10.776307345283, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 3,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5408693686277, 10.776307345283, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.5408693686277, 10.776307345283, 0.971254078182468, !- X,Y,Z Vertex 2 {m}
  11.6688919329056, 10.776307345283, 0.971254078182468, !- X,Y,Z Vertex 3 {m}
  11.6688919329056, 10.776307345283, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 4,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6079319329056, 10.776307345283, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.6079319329056, 10.776307345283, 0.971254078182468, !- X,Y,Z Vertex 2 {m}
  10.7359544971836, 10.776307345283, 0.971254078182468, !- X,Y,Z Vertex 3 {m}
  10.7359544971836, 10.776307345283, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 5,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.66139872432584, 10.776307345283, 2.1336, !- X,Y,Z Vertex 1 {m}
  8.66139872432584, 10.776307345283, 0.971254078182468, !- X,Y,Z Vertex 2 {m}
  7.78942128860376, 10.776307345283, 0.971254078182468, !- X,Y,Z Vertex 3 {m}
  7.78942128860376, 10.776307345283, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 6,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.72846128860376, 10.776307345283, 2.1336, !- X,Y,Z Vertex 1 {m}
  7.72846128860376, 10.776307345283, 0.971254078182468, !- X,Y,Z Vertex 2 {m}
  6.85648385288168, 10.776307345283, 0.971254078182468, !- X,Y,Z Vertex 3 {m}
  6.85648385288168, 10.776307345283, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 7,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.31545936216292, 10.776307345283, 2.1336, !- X,Y,Z Vertex 1 {m}
  4.31545936216292, 10.776307345283, 0.971254078182468, !- X,Y,Z Vertex 2 {m}
  3.44348192644084, 10.776307345283, 0.971254078182468, !- X,Y,Z Vertex 3 {m}
  3.44348192644084, 10.776307345283, 2.1336; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 14 - Surface 37,         !- Name
  FloorFinUninsFin Reversed,              !- Construction Name
  living zone,                            !- Zone or ZoneList Name
  182.275764480001;                       !- Surface Area {m2}

InternalMass,
  living space Partition,                 !- Name
  WallIntFinUninsFin,                     !- Construction Name
  living zone,                            !- Zone or ZoneList Name
  182.275764480001;                       !- Surface Area {m2}

InternalMass,
  living space|story 2 Partition,         !- Name
  WallIntFinUninsFin,                     !- Construction Name
  living zone,                            !- Zone or ZoneList Name
  235.787915520001;                       !- Surface Area {m2}

InternalMass,
  res furniture mass living space,        !- Name
  res furniture construction living space, !- Construction Name
  living zone,                            !- Zone or ZoneList Name
  72.9103057920002;                       !- Surface Area {m2}

InternalMass,
  res furniture mass living space|story 2, !- Name
  res furniture construction living space|story 2, !- Construction Name
  living zone,                            !- Zone or ZoneList Name
  94.3151662080002;                       !- Surface Area {m2}

People,
  res occupants|living space,             !- Name
  living zone,                            !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.40828,                                !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

People,
  res occupants|living space|story 2,     !- Name
  living zone,                            !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.82172,                                !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior living space,     !- Name
  living zone,                            !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  311.645411418132,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior living space;     !- End-Use Subcategory

Schedule:Day:Interval,
  res lighting interior allday1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740027723431009,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0548496198017922,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.150500922049174,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.353334619653438,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.447135852592242,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.475179828516091,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.488451634454823,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.475170970887851,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.456770971612148,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.443490308045177,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.439582278006946,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.448728814697601,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.500370502570723,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.626949197055279,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.830184451355115,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.991849597418232,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.969504744505339,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.784643740117406,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.591925244985177,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.515783360069134,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Day:Interval,
  res lighting interior allday2,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740027723431009,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0545675064111938,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.149094180130721,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.350031977955701,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.44295644466224,                       !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.468458143845276,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.479325749477956,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.466169221138133,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.447941207853799,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.434784679513975,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.430913178086988,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.434967532046582,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.461721754676004,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.539871229109139,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.698256451536354,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.888570873377318,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.978190978153824,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.888191344201439,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.69781287724097,                       !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.608767797734894,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting interior Week Rule - Jan1-Jan28, !- Name
  res lighting interior allday1,          !- Sunday Schedule:Day Name
  res lighting interior allday1,          !- Monday Schedule:Day Name
  res lighting interior allday1,          !- Tuesday Schedule:Day Name
  res lighting interior allday1,          !- Wednesday Schedule:Day Name
  res lighting interior allday1,          !- Thursday Schedule:Day Name
  res lighting interior allday1,          !- Friday Schedule:Day Name
  res lighting interior allday1,          !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting interior Week Rule - Jan29-Feb4, !- Name
  res lighting interior allday1,          !- Sunday Schedule:Day Name
  res lighting interior allday1,          !- Monday Schedule:Day Name
  res lighting interior allday1,          !- Tuesday Schedule:Day Name
  res lighting interior allday2,          !- Wednesday Schedule:Day Name
  res lighting interior allday2,          !- Thursday Schedule:Day Name
  res lighting interior allday2,          !- Friday Schedule:Day Name
  res lighting interior allday2,          !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting interior allday3,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740027723431009,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0537967583243239,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.145250889884668,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.341008993386457,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.431538090292513,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.450313518299902,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.454832084577469,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.442014699972136,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.424256561136283,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.411439176530951,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.40766747312196,                       !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.409454249951597,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.423451553993772,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.469753044651648,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.580733840959147,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.753359823508278,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.903557418299304,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.918806859975796,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.786255934481281,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.488580892672664,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting interior Week Rule - Feb5-Feb25, !- Name
  res lighting interior allday2,          !- Sunday Schedule:Day Name
  res lighting interior allday2,          !- Monday Schedule:Day Name
  res lighting interior allday2,          !- Tuesday Schedule:Day Name
  res lighting interior allday2,          !- Wednesday Schedule:Day Name
  res lighting interior allday2,          !- Thursday Schedule:Day Name
  res lighting interior allday2,          !- Friday Schedule:Day Name
  res lighting interior allday2,          !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting interior Week Rule - Feb26-Mar4, !- Name
  res lighting interior allday2,          !- Sunday Schedule:Day Name
  res lighting interior allday2,          !- Monday Schedule:Day Name
  res lighting interior allday2,          !- Tuesday Schedule:Day Name
  res lighting interior allday3,          !- Wednesday Schedule:Day Name
  res lighting interior allday3,          !- Thursday Schedule:Day Name
  res lighting interior allday3,          !- Friday Schedule:Day Name
  res lighting interior allday3,          !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting interior allday4,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740027723431009,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0527438968468556,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.140000857720162,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.328683367119477,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.415940327992784,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.426046504687561,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.422411127907811,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.410057022264116,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.392940743868113,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.380586638224419,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.376951261444669,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.376757714234128,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.37825416968401,                       !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.385796215472181,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.414186351277191,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.489910569540088,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.628729691554895,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.790794127416082,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.879021068438714,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.592133635127214,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting interior Week Rule - Mar5-Mar25, !- Name
  res lighting interior allday3,          !- Sunday Schedule:Day Name
  res lighting interior allday3,          !- Monday Schedule:Day Name
  res lighting interior allday3,          !- Tuesday Schedule:Day Name
  res lighting interior allday3,          !- Wednesday Schedule:Day Name
  res lighting interior allday3,          !- Thursday Schedule:Day Name
  res lighting interior allday3,          !- Friday Schedule:Day Name
  res lighting interior allday3,          !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting interior Week Rule - Mar26-Apr1, !- Name
  res lighting interior allday3,          !- Sunday Schedule:Day Name
  res lighting interior allday3,          !- Monday Schedule:Day Name
  res lighting interior allday3,          !- Tuesday Schedule:Day Name
  res lighting interior allday3,          !- Wednesday Schedule:Day Name
  res lighting interior allday3,          !- Thursday Schedule:Day Name
  res lighting interior allday3,          !- Friday Schedule:Day Name
  res lighting interior allday4,          !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting interior allday5,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740027723431009,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0516910353693873,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.134750825555656,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.316357740852497,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.400342565693054,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.402378787679067,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.391188764445847,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.379297937763792,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.362823519807639,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.350932693125583,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.347433642975074,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.347190580916261,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.348099646445105,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.352695179698234,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.370609912410743,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.421818124012407,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.526942782489856,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.675047654423067,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.800233059782182,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.580197983583193,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting interior Week Rule - Apr2-Apr29, !- Name
  res lighting interior allday4,          !- Sunday Schedule:Day Name
  res lighting interior allday4,          !- Monday Schedule:Day Name
  res lighting interior allday4,          !- Tuesday Schedule:Day Name
  res lighting interior allday4,          !- Wednesday Schedule:Day Name
  res lighting interior allday4,          !- Thursday Schedule:Day Name
  res lighting interior allday4,          !- Friday Schedule:Day Name
  res lighting interior allday4,          !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting interior Week Rule - Apr30-May6, !- Name
  res lighting interior allday4,          !- Sunday Schedule:Day Name
  res lighting interior allday5,          !- Monday Schedule:Day Name
  res lighting interior allday5,          !- Tuesday Schedule:Day Name
  res lighting interior allday5,          !- Wednesday Schedule:Day Name
  res lighting interior allday5,          !- Thursday Schedule:Day Name
  res lighting interior allday5,          !- Friday Schedule:Day Name
  res lighting interior allday5,          !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting interior allday6,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740027723431009,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0509202872825174,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.130907535309604,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.307334756283253,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.388924211323327,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.385432755325674,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.369092285929324,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.357540602981759,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.341536059474087,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.329984376526522,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.326585124394009,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.326343402468391,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.327115264091388,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.330783619361578,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.344672263741734,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.384366800088635,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.46862813321582,                       !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.597162242113443,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.726652368949258,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.55611176114466,                       !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting interior Week Rule - May7-May27, !- Name
  res lighting interior allday5,          !- Sunday Schedule:Day Name
  res lighting interior allday5,          !- Monday Schedule:Day Name
  res lighting interior allday5,          !- Tuesday Schedule:Day Name
  res lighting interior allday5,          !- Wednesday Schedule:Day Name
  res lighting interior allday5,          !- Thursday Schedule:Day Name
  res lighting interior allday5,          !- Friday Schedule:Day Name
  res lighting interior allday5,          !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting interior Week Rule - May28-Jun3, !- Name
  res lighting interior allday5,          !- Sunday Schedule:Day Name
  res lighting interior allday5,          !- Monday Schedule:Day Name
  res lighting interior allday5,          !- Tuesday Schedule:Day Name
  res lighting interior allday5,          !- Wednesday Schedule:Day Name
  res lighting interior allday6,          !- Thursday Schedule:Day Name
  res lighting interior allday6,          !- Friday Schedule:Day Name
  res lighting interior allday6,          !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting interior allday7,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740027723431009,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0506381738919189,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.12950079339115,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.304032114585516,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.384744803393325,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.379310367274421,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.361164994191579,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.349737446471162,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.333904888954859,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.322477341234442,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.319114617713173,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.318880217646369,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.319678460048293,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.323451426219292,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.337660730622859,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.378048167664642,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.463272036247128,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.592382462444004,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.721202431947733,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.552702558312874,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting interior Week Rule - Jun4-Jun24, !- Name
  res lighting interior allday6,          !- Sunday Schedule:Day Name
  res lighting interior allday6,          !- Monday Schedule:Day Name
  res lighting interior allday6,          !- Tuesday Schedule:Day Name
  res lighting interior allday6,          !- Wednesday Schedule:Day Name
  res lighting interior allday6,          !- Thursday Schedule:Day Name
  res lighting interior allday6,          !- Friday Schedule:Day Name
  res lighting interior allday6,          !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting interior Week Rule - Jun25-Jul1, !- Name
  res lighting interior allday6,          !- Sunday Schedule:Day Name
  res lighting interior allday6,          !- Monday Schedule:Day Name
  res lighting interior allday6,          !- Tuesday Schedule:Day Name
  res lighting interior allday6,          !- Wednesday Schedule:Day Name
  res lighting interior allday6,          !- Thursday Schedule:Day Name
  res lighting interior allday6,          !- Friday Schedule:Day Name
  res lighting interior allday7,          !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting interior allday8,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740027723431009,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0509202872825174,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.130907535309604,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.307334756283253,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.388924211323328,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.385432755325674,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.369092285929324,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.357540602981759,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.341536059474087,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.329984376526522,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.326585124394009,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.326385159826683,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.327543541989696,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.333158463925512,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.354170030385872,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.411705604820804,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.52439103038615,                       !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.67433606068608,                       !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.789613103004653,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.568387880631787,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting interior Week Rule - Jul2-Jul29, !- Name
  res lighting interior allday7,          !- Sunday Schedule:Day Name
  res lighting interior allday7,          !- Monday Schedule:Day Name
  res lighting interior allday7,          !- Tuesday Schedule:Day Name
  res lighting interior allday7,          !- Wednesday Schedule:Day Name
  res lighting interior allday7,          !- Thursday Schedule:Day Name
  res lighting interior allday7,          !- Friday Schedule:Day Name
  res lighting interior allday7,          !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting interior Week Rule - Jul30-Aug5, !- Name
  res lighting interior allday7,          !- Sunday Schedule:Day Name
  res lighting interior allday7,          !- Monday Schedule:Day Name
  res lighting interior allday8,          !- Tuesday Schedule:Day Name
  res lighting interior allday8,          !- Wednesday Schedule:Day Name
  res lighting interior allday8,          !- Thursday Schedule:Day Name
  res lighting interior allday8,          !- Friday Schedule:Day Name
  res lighting interior allday8,          !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting interior allday9,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.074002772343101,                      !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0516910353693873,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.134750825555656,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.316357740852497,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.400342565693054,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.402378787679067,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.391188764445847,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.379297937763792,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.362823519807639,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.350932693125583,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.347433642975074,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.34748226291194,                       !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.350620803437572,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.364308133314102,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.409015705094694,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.51146027981426,                       !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.669170426854445,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.813068568847552,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.844903506132443,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.553125728508218,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting interior Week Rule - Aug6-Aug26, !- Name
  res lighting interior allday8,          !- Sunday Schedule:Day Name
  res lighting interior allday8,          !- Monday Schedule:Day Name
  res lighting interior allday8,          !- Tuesday Schedule:Day Name
  res lighting interior allday8,          !- Wednesday Schedule:Day Name
  res lighting interior allday8,          !- Thursday Schedule:Day Name
  res lighting interior allday8,          !- Friday Schedule:Day Name
  res lighting interior allday8,          !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting interior Week Rule - Aug27-Sep2, !- Name
  res lighting interior allday8,          !- Sunday Schedule:Day Name
  res lighting interior allday8,          !- Monday Schedule:Day Name
  res lighting interior allday8,          !- Tuesday Schedule:Day Name
  res lighting interior allday8,          !- Wednesday Schedule:Day Name
  res lighting interior allday8,          !- Thursday Schedule:Day Name
  res lighting interior allday9,          !- Friday Schedule:Day Name
  res lighting interior allday9,          !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting interior allday10,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740027723431009,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0527438968468556,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.140000857720162,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.328683367119477,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.415940327992784,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.426046504687561,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.422411127907811,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.410057022264116,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.392940743868113,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.380586638224419,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.376951261444669,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.377936251186954,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.387414353412063,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.422141675912706,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.51429050859184,                       !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.675679154782897,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.843456005960773,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.90039191916167,                       !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.799005824407777,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.496513445563226,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting interior Week Rule - Sep3-Sep30, !- Name
  res lighting interior allday9,          !- Sunday Schedule:Day Name
  res lighting interior allday9,          !- Monday Schedule:Day Name
  res lighting interior allday9,          !- Tuesday Schedule:Day Name
  res lighting interior allday9,          !- Wednesday Schedule:Day Name
  res lighting interior allday9,          !- Thursday Schedule:Day Name
  res lighting interior allday9,          !- Friday Schedule:Day Name
  res lighting interior allday9,          !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting interior allday11,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.074002772343101,                      !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0537967583243239,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.145250889884668,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.341008993386458,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.431538090292513,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.450313518299902,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.454832084577469,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.442014699972137,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.424256561136283,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.411439176530951,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.40766747312196,                       !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.423123273677164,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.494595428779944,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.637165426218248,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.830186407218801,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.950989945302319,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.895840594085263,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.71409830783381,                       !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.541925000301931,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.476104775719465,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting interior Week Rule - Oct1-Oct28, !- Name
  res lighting interior allday10,         !- Sunday Schedule:Day Name
  res lighting interior allday10,         !- Monday Schedule:Day Name
  res lighting interior allday10,         !- Tuesday Schedule:Day Name
  res lighting interior allday10,         !- Wednesday Schedule:Day Name
  res lighting interior allday10,         !- Thursday Schedule:Day Name
  res lighting interior allday10,         !- Friday Schedule:Day Name
  res lighting interior allday10,         !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting interior Week Rule - Oct29-Nov4, !- Name
  res lighting interior allday10,         !- Sunday Schedule:Day Name
  res lighting interior allday10,         !- Monday Schedule:Day Name
  res lighting interior allday10,         !- Tuesday Schedule:Day Name
  res lighting interior allday11,         !- Wednesday Schedule:Day Name
  res lighting interior allday11,         !- Thursday Schedule:Day Name
  res lighting interior allday11,         !- Friday Schedule:Day Name
  res lighting interior allday11,         !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting interior allday12,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123337953905168,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740027723431009,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493351815620673,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0545675064111938,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.149094180130721,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.350031977955702,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.44295644466224,                       !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.468458143845276,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.479325749477956,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.466169221138133,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.447941207853799,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.434784679513976,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.430913178086988,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.44811796223808,                       !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.529806085216848,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.692378452803624,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.899218932082466,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.900262262551769,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.693545819961184,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.530470975871348,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.47402886527078,                       !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248393460017597;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting interior Week Rule - Nov5-Nov25, !- Name
  res lighting interior allday11,         !- Sunday Schedule:Day Name
  res lighting interior allday11,         !- Monday Schedule:Day Name
  res lighting interior allday11,         !- Tuesday Schedule:Day Name
  res lighting interior allday11,         !- Wednesday Schedule:Day Name
  res lighting interior allday11,         !- Thursday Schedule:Day Name
  res lighting interior allday11,         !- Friday Schedule:Day Name
  res lighting interior allday11,         !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting interior Week Rule - Nov26-Dec2, !- Name
  res lighting interior allday11,         !- Sunday Schedule:Day Name
  res lighting interior allday11,         !- Monday Schedule:Day Name
  res lighting interior allday11,         !- Tuesday Schedule:Day Name
  res lighting interior allday11,         !- Wednesday Schedule:Day Name
  res lighting interior allday11,         !- Thursday Schedule:Day Name
  res lighting interior allday12,         !- Friday Schedule:Day Name
  res lighting interior allday12,         !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting interior Week Rule - Dec3-Dec31, !- Name
  res lighting interior allday12,         !- Sunday Schedule:Day Name
  res lighting interior allday12,         !- Monday Schedule:Day Name
  res lighting interior allday12,         !- Tuesday Schedule:Day Name
  res lighting interior allday12,         !- Wednesday Schedule:Day Name
  res lighting interior allday12,         !- Thursday Schedule:Day Name
  res lighting interior allday12,         !- Friday Schedule:Day Name
  res lighting interior allday12,         !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res lighting interior,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  res lighting interior Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  res lighting interior Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  res lighting interior Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  res lighting interior Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  res lighting interior Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  res lighting interior Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  res lighting interior Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  res lighting interior Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  res lighting interior Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  res lighting interior Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  res lighting interior Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  res lighting interior Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  res lighting interior Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  res lighting interior Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  res lighting interior Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  res lighting interior Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  res lighting interior Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  res lighting interior Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  res lighting interior Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  res lighting interior Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  res lighting interior Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  res lighting interior Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res lighting interior summer design,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res lighting interior winter design,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  res lighting interior living space|story 2, !- Name
  living zone,                            !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  403.137642293179,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior living space|story 2; !- End-Use Subcategory

ElectricEquipment,
  res cd electric,                        !- Name
  living zone,                            !- Zone or ZoneList Name
  res cd electric schedule,               !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  111710.947375642,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.09,                                   !- Fraction Radiant
  0.8,                                    !- Fraction Lost
  res cd electric;                        !- End-Use Subcategory

ElectricEquipment,
  res ceil fan benchmark|living space,    !- Name
  living zone,                            !- Zone or ZoneList Name
  res ceil fan benchmark|living space|story 2 schedule, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  27.5441558348281,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07,                                   !- Fraction Lost
  res ceil fan;                           !- End-Use Subcategory

ElectricEquipment,
  res ceil fan benchmark|living space|story 2, !- Name
  living zone,                            !- Zone or ZoneList Name
  res ceil fan benchmark|living space|story 2 schedule, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  35.6305135111079,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07,                                   !- Fraction Lost
  res ceil fan;                           !- End-Use Subcategory

ElectricEquipment,
  res ceil fan non benchmark equip,       !- Name
  living zone,                            !- Zone or ZoneList Name
  res ceil fan master,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07,                                   !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  res cw,                                 !- Name
  living zone,                            !- Zone or ZoneList Name
  res cw schedule,                        !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  4955.44558890315,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.48,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  res cw;                                 !- End-Use Subcategory

ElectricEquipment,
  res dw,                                 !- Name
  living zone,                            !- Zone or ZoneList Name
  res dw schedule,                        !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7031.95642844495,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.36,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Lost
  res dw;                                 !- End-Use Subcategory

ElectricEquipment,
  res hot tub heater electric,            !- Name
  living zone,                            !- Zone or ZoneList Name
  res hot tub heater electric schedule,   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  27.9709968584933,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res hot tub heater electric;            !- End-Use Subcategory

ElectricEquipment,
  res hot tub pump,                       !- Name
  living zone,                            !- Zone or ZoneList Name
  res hot tub heater electric schedule,   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  33.9392478450324,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res hot tub pump;                       !- End-Use Subcategory

ElectricEquipment,
  res infil_1 bath fan,                   !- Name
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_1 bath fan;                      !- End-Use Subcategory

ElectricEquipment,
  res infil_1 house fan,                  !- Name
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_1 house fan;                     !- End-Use Subcategory

ElectricEquipment,
  res infil_1 range fan,                  !- Name
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_1 range fan;                     !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|living space,       !- Name
  living zone,                            !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  164.112159107511,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads;                    !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|living space|story 2, !- Name
  living zone,                            !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  212.291875542743,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads;                    !- End-Use Subcategory

ElectricEquipment,
  res pool heater electric,               !- Name
  living zone,                            !- Zone or ZoneList Name
  res pool heater electric schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  5.27585262443305,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res pool heater electric;               !- End-Use Subcategory

ElectricEquipment,
  res pool pump,                          !- Name
  living zone,                            !- Zone or ZoneList Name
  res pool heater electric schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  96.7717533014214,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res pool pump;                          !- End-Use Subcategory

ElectricEquipment,
  res range electric,                     !- Name
  living zone,                            !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  209.965208146732,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric;                     !- End-Use Subcategory

ElectricEquipment,
  res refrig,                             !- Name
  living zone,                            !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  71.9877606849355,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig;                             !- End-Use Subcategory

ElectricEquipment,
  res well pump,                          !- Name
  living zone,                            !- Zone or ZoneList Name
  res well pump schedule,                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  19.6262319719992,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res well pump;                          !- End-Use Subcategory

GasEquipment,
  res gas fireplace,                      !- Name
  living zone,                            !- Zone or ZoneList Name
  res gas fireplace schedule,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  21.7393920282787,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  res gas fireplace;                      !- End-Use Subcategory

GasEquipment,
  res gas grill,                          !- Name
  living zone,                            !- Zone or ZoneList Name
  res gas grill schedule,                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  17.4377734348978,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  res gas grill;                          !- End-Use Subcategory

GasEquipment,
  res gas lighting,                       !- Name
  living zone,                            !- Zone or ZoneList Name
  res gas lighting schedule,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2.5815528033581,                        !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  res gas lighting;                       !- End-Use Subcategory

GasEquipment,
  res hot tub heater gas,                 !- Name
  living zone,                            !- Zone or ZoneList Name
  res hot tub heater electric schedule,   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14.8122172502035,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  res hot tub heater gas;                 !- End-Use Subcategory

GasEquipment,
  res pool heater gas,                    !- Name
  living zone,                            !- Zone or ZoneList Name
  res pool heater electric schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.2346619544524,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  res pool heater gas;                    !- End-Use Subcategory

OtherEquipment,
  res bath,                               !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  res bath schedule,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3629.0811354183,                        !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ac asys SupDCnToLvEq,        !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ac asys SupLatLkToLvEq,      !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ac asys SupSLkToLvEq,        !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res fur oil asys SupDCnToLvEq,   !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res fur oil asys SupLatLkToLvEq, !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res fur oil asys SupSLkToLvEq,   !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res hot water distribution,             !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  res hot water distribution schedule,    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  116.156672962478,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res shower,                             !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  res shower schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  4167.95087986462,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.487247924080664,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res sink,                               !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  res sink schedule,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1040.43010741975,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.312380952380952,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  res infil_1 flow,                       !- Name
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  res nv_1 flow,                          !- Name
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneMixing,
  res ds res ac asys AhToLivMix,          !- Name
  living zone,                            !- Zone Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  unfinished basement zone;               !- Source Zone Name

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneMixing,
  res ds res fur oil asys AhToLivMix,     !- Name
  living zone,                            !- Zone Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  unfinished basement zone;               !- Source Zone Name

ZoneControl:Thermostat,
  living zone Thermostat,                 !- Name
  living zone,                            !- Zone or ZoneList Name
  living zone Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  living zone temperature setpoint;       !- Control 1 Name

Schedule:Compact,
  living zone Thermostat Schedule,        !- Name
  living zone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  living zone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  living zone temperature setpoint,       !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  res heating setpoint allday1,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  20.5555555555556,                       !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  20.5555555555556,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  21.1111111111111;                       !- Value Until Time 5

Schedule:Day:Interval,
  res heating setpoint allday2,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  20.5555555555556,                       !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  20.5555555555556,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  21.1111111111111;                       !- Value Until Time 5

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jan1-Jan28, !- Name
  res heating setpoint allday1,           !- Sunday Schedule:Day Name
  res heating setpoint allday1,           !- Monday Schedule:Day Name
  res heating setpoint allday1,           !- Tuesday Schedule:Day Name
  res heating setpoint allday1,           !- Wednesday Schedule:Day Name
  res heating setpoint allday1,           !- Thursday Schedule:Day Name
  res heating setpoint allday1,           !- Friday Schedule:Day Name
  res heating setpoint allday1,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jan29-Feb4, !- Name
  res heating setpoint allday1,           !- Sunday Schedule:Day Name
  res heating setpoint allday1,           !- Monday Schedule:Day Name
  res heating setpoint allday1,           !- Tuesday Schedule:Day Name
  res heating setpoint allday2,           !- Wednesday Schedule:Day Name
  res heating setpoint allday2,           !- Thursday Schedule:Day Name
  res heating setpoint allday2,           !- Friday Schedule:Day Name
  res heating setpoint allday2,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday3,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  20.5555555555556,                       !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  20.5555555555556,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  21.1111111111111;                       !- Value Until Time 5

Schedule:Week:Daily,
  res heating setpoint Week Rule - Feb5-Feb25, !- Name
  res heating setpoint allday2,           !- Sunday Schedule:Day Name
  res heating setpoint allday2,           !- Monday Schedule:Day Name
  res heating setpoint allday2,           !- Tuesday Schedule:Day Name
  res heating setpoint allday2,           !- Wednesday Schedule:Day Name
  res heating setpoint allday2,           !- Thursday Schedule:Day Name
  res heating setpoint allday2,           !- Friday Schedule:Day Name
  res heating setpoint allday2,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Feb26-Mar4, !- Name
  res heating setpoint allday2,           !- Sunday Schedule:Day Name
  res heating setpoint allday2,           !- Monday Schedule:Day Name
  res heating setpoint allday2,           !- Tuesday Schedule:Day Name
  res heating setpoint allday3,           !- Wednesday Schedule:Day Name
  res heating setpoint allday3,           !- Thursday Schedule:Day Name
  res heating setpoint allday3,           !- Friday Schedule:Day Name
  res heating setpoint allday3,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday4,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  20.5555555555556,                       !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  20.5555555555556,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  21.1111111111111;                       !- Value Until Time 5

Schedule:Week:Daily,
  res heating setpoint Week Rule - Mar5-Mar25, !- Name
  res heating setpoint allday3,           !- Sunday Schedule:Day Name
  res heating setpoint allday3,           !- Monday Schedule:Day Name
  res heating setpoint allday3,           !- Tuesday Schedule:Day Name
  res heating setpoint allday3,           !- Wednesday Schedule:Day Name
  res heating setpoint allday3,           !- Thursday Schedule:Day Name
  res heating setpoint allday3,           !- Friday Schedule:Day Name
  res heating setpoint allday3,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Mar26-Apr1, !- Name
  res heating setpoint allday3,           !- Sunday Schedule:Day Name
  res heating setpoint allday3,           !- Monday Schedule:Day Name
  res heating setpoint allday3,           !- Tuesday Schedule:Day Name
  res heating setpoint allday3,           !- Wednesday Schedule:Day Name
  res heating setpoint allday3,           !- Thursday Schedule:Day Name
  res heating setpoint allday3,           !- Friday Schedule:Day Name
  res heating setpoint allday4,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday5,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  20.5555555555556,                       !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  20.5555555555556,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  21.1111111111111;                       !- Value Until Time 5

Schedule:Week:Daily,
  res heating setpoint Week Rule - Apr2-Apr29, !- Name
  res heating setpoint allday4,           !- Sunday Schedule:Day Name
  res heating setpoint allday4,           !- Monday Schedule:Day Name
  res heating setpoint allday4,           !- Tuesday Schedule:Day Name
  res heating setpoint allday4,           !- Wednesday Schedule:Day Name
  res heating setpoint allday4,           !- Thursday Schedule:Day Name
  res heating setpoint allday4,           !- Friday Schedule:Day Name
  res heating setpoint allday4,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Apr30-May6, !- Name
  res heating setpoint allday4,           !- Sunday Schedule:Day Name
  res heating setpoint allday5,           !- Monday Schedule:Day Name
  res heating setpoint allday5,           !- Tuesday Schedule:Day Name
  res heating setpoint allday5,           !- Wednesday Schedule:Day Name
  res heating setpoint allday5,           !- Thursday Schedule:Day Name
  res heating setpoint allday5,           !- Friday Schedule:Day Name
  res heating setpoint allday5,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday6,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  20.5555555555556,                       !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  20.5555555555556,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  21.1111111111111;                       !- Value Until Time 5

Schedule:Week:Daily,
  res heating setpoint Week Rule - May7-May27, !- Name
  res heating setpoint allday5,           !- Sunday Schedule:Day Name
  res heating setpoint allday5,           !- Monday Schedule:Day Name
  res heating setpoint allday5,           !- Tuesday Schedule:Day Name
  res heating setpoint allday5,           !- Wednesday Schedule:Day Name
  res heating setpoint allday5,           !- Thursday Schedule:Day Name
  res heating setpoint allday5,           !- Friday Schedule:Day Name
  res heating setpoint allday5,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - May28-Jun3, !- Name
  res heating setpoint allday5,           !- Sunday Schedule:Day Name
  res heating setpoint allday5,           !- Monday Schedule:Day Name
  res heating setpoint allday5,           !- Tuesday Schedule:Day Name
  res heating setpoint allday5,           !- Wednesday Schedule:Day Name
  res heating setpoint allday6,           !- Thursday Schedule:Day Name
  res heating setpoint allday6,           !- Friday Schedule:Day Name
  res heating setpoint allday6,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday7,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  20.5555555555556,                       !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  20.5555555555556,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  21.1111111111111;                       !- Value Until Time 5

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jun4-Jun24, !- Name
  res heating setpoint allday6,           !- Sunday Schedule:Day Name
  res heating setpoint allday6,           !- Monday Schedule:Day Name
  res heating setpoint allday6,           !- Tuesday Schedule:Day Name
  res heating setpoint allday6,           !- Wednesday Schedule:Day Name
  res heating setpoint allday6,           !- Thursday Schedule:Day Name
  res heating setpoint allday6,           !- Friday Schedule:Day Name
  res heating setpoint allday6,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jun25-Jul1, !- Name
  res heating setpoint allday6,           !- Sunday Schedule:Day Name
  res heating setpoint allday6,           !- Monday Schedule:Day Name
  res heating setpoint allday6,           !- Tuesday Schedule:Day Name
  res heating setpoint allday6,           !- Wednesday Schedule:Day Name
  res heating setpoint allday6,           !- Thursday Schedule:Day Name
  res heating setpoint allday6,           !- Friday Schedule:Day Name
  res heating setpoint allday7,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday8,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  20.5555555555556,                       !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  20.5555555555556,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  21.1111111111111;                       !- Value Until Time 5

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jul2-Jul29, !- Name
  res heating setpoint allday7,           !- Sunday Schedule:Day Name
  res heating setpoint allday7,           !- Monday Schedule:Day Name
  res heating setpoint allday7,           !- Tuesday Schedule:Day Name
  res heating setpoint allday7,           !- Wednesday Schedule:Day Name
  res heating setpoint allday7,           !- Thursday Schedule:Day Name
  res heating setpoint allday7,           !- Friday Schedule:Day Name
  res heating setpoint allday7,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jul30-Aug5, !- Name
  res heating setpoint allday7,           !- Sunday Schedule:Day Name
  res heating setpoint allday7,           !- Monday Schedule:Day Name
  res heating setpoint allday8,           !- Tuesday Schedule:Day Name
  res heating setpoint allday8,           !- Wednesday Schedule:Day Name
  res heating setpoint allday8,           !- Thursday Schedule:Day Name
  res heating setpoint allday8,           !- Friday Schedule:Day Name
  res heating setpoint allday8,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday9,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  20.5555555555556,                       !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  20.5555555555556,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  21.1111111111111;                       !- Value Until Time 5

Schedule:Week:Daily,
  res heating setpoint Week Rule - Aug6-Aug26, !- Name
  res heating setpoint allday8,           !- Sunday Schedule:Day Name
  res heating setpoint allday8,           !- Monday Schedule:Day Name
  res heating setpoint allday8,           !- Tuesday Schedule:Day Name
  res heating setpoint allday8,           !- Wednesday Schedule:Day Name
  res heating setpoint allday8,           !- Thursday Schedule:Day Name
  res heating setpoint allday8,           !- Friday Schedule:Day Name
  res heating setpoint allday8,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Aug27-Sep2, !- Name
  res heating setpoint allday8,           !- Sunday Schedule:Day Name
  res heating setpoint allday8,           !- Monday Schedule:Day Name
  res heating setpoint allday8,           !- Tuesday Schedule:Day Name
  res heating setpoint allday8,           !- Wednesday Schedule:Day Name
  res heating setpoint allday8,           !- Thursday Schedule:Day Name
  res heating setpoint allday9,           !- Friday Schedule:Day Name
  res heating setpoint allday9,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday10,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  20.5555555555556,                       !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  20.5555555555556,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  21.1111111111111;                       !- Value Until Time 5

Schedule:Week:Daily,
  res heating setpoint Week Rule - Sep3-Sep30, !- Name
  res heating setpoint allday9,           !- Sunday Schedule:Day Name
  res heating setpoint allday9,           !- Monday Schedule:Day Name
  res heating setpoint allday9,           !- Tuesday Schedule:Day Name
  res heating setpoint allday9,           !- Wednesday Schedule:Day Name
  res heating setpoint allday9,           !- Thursday Schedule:Day Name
  res heating setpoint allday9,           !- Friday Schedule:Day Name
  res heating setpoint allday9,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday11,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  20.5555555555556,                       !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  20.5555555555556,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  21.1111111111111;                       !- Value Until Time 5

Schedule:Week:Daily,
  res heating setpoint Week Rule - Oct1-Oct28, !- Name
  res heating setpoint allday10,          !- Sunday Schedule:Day Name
  res heating setpoint allday10,          !- Monday Schedule:Day Name
  res heating setpoint allday10,          !- Tuesday Schedule:Day Name
  res heating setpoint allday10,          !- Wednesday Schedule:Day Name
  res heating setpoint allday10,          !- Thursday Schedule:Day Name
  res heating setpoint allday10,          !- Friday Schedule:Day Name
  res heating setpoint allday10,          !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Oct29-Nov4, !- Name
  res heating setpoint allday10,          !- Sunday Schedule:Day Name
  res heating setpoint allday10,          !- Monday Schedule:Day Name
  res heating setpoint allday10,          !- Tuesday Schedule:Day Name
  res heating setpoint allday11,          !- Wednesday Schedule:Day Name
  res heating setpoint allday11,          !- Thursday Schedule:Day Name
  res heating setpoint allday11,          !- Friday Schedule:Day Name
  res heating setpoint allday11,          !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday12,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  20.5555555555556,                       !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  20.5555555555556,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  21.1111111111111;                       !- Value Until Time 5

Schedule:Week:Daily,
  res heating setpoint Week Rule - Nov5-Nov25, !- Name
  res heating setpoint allday11,          !- Sunday Schedule:Day Name
  res heating setpoint allday11,          !- Monday Schedule:Day Name
  res heating setpoint allday11,          !- Tuesday Schedule:Day Name
  res heating setpoint allday11,          !- Wednesday Schedule:Day Name
  res heating setpoint allday11,          !- Thursday Schedule:Day Name
  res heating setpoint allday11,          !- Friday Schedule:Day Name
  res heating setpoint allday11,          !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Nov26-Dec2, !- Name
  res heating setpoint allday11,          !- Sunday Schedule:Day Name
  res heating setpoint allday11,          !- Monday Schedule:Day Name
  res heating setpoint allday11,          !- Tuesday Schedule:Day Name
  res heating setpoint allday11,          !- Wednesday Schedule:Day Name
  res heating setpoint allday11,          !- Thursday Schedule:Day Name
  res heating setpoint allday12,          !- Friday Schedule:Day Name
  res heating setpoint allday12,          !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Dec3-Dec31, !- Name
  res heating setpoint allday12,          !- Sunday Schedule:Day Name
  res heating setpoint allday12,          !- Monday Schedule:Day Name
  res heating setpoint allday12,          !- Tuesday Schedule:Day Name
  res heating setpoint allday12,          !- Wednesday Schedule:Day Name
  res heating setpoint allday12,          !- Thursday Schedule:Day Name
  res heating setpoint allday12,          !- Friday Schedule:Day Name
  res heating setpoint allday12,          !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res heating setpoint,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  res heating setpoint Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  res heating setpoint Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  res heating setpoint Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  res heating setpoint Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  res heating setpoint Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  res heating setpoint Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  res heating setpoint Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  res heating setpoint Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  res heating setpoint Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  res heating setpoint Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  res heating setpoint Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  res heating setpoint Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  res heating setpoint Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  res heating setpoint Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  res heating setpoint Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  res heating setpoint Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  res heating setpoint Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  res heating setpoint Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  res heating setpoint Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  res heating setpoint Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  res heating setpoint Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  res heating setpoint Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating setpoint summer design,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  res heating setpoint winter design,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  res cooling setpoint allday1,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22.7777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  22.7777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  22.7777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  22.7777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  22.7777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  22.7777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  22.7777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  20.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  20.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  25.5,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  22.7777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  22.7777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  22.7777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  22.7777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  22.7777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  22.7777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  22.7777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  20.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  20.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  20.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  20.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  20.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  22.7777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  22.7777777777778;                       !- Value Until Time 24

Schedule:Day:Interval,
  res cooling setpoint allday2,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22.7777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  22.7777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  22.7777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  22.7777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  22.7777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  22.7777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  22.7777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  20.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  20.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  25.5,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  22.7777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  22.7777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  22.7777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  22.7777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  22.7777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  22.7777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  22.7777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  20.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  20.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  20.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  20.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  20.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  22.7777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  22.7777777777778;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jan1-Jan28, !- Name
  res cooling setpoint allday1,           !- Sunday Schedule:Day Name
  res cooling setpoint allday1,           !- Monday Schedule:Day Name
  res cooling setpoint allday1,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday1,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday1,           !- Thursday Schedule:Day Name
  res cooling setpoint allday1,           !- Friday Schedule:Day Name
  res cooling setpoint allday1,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jan29-Feb4, !- Name
  res cooling setpoint allday1,           !- Sunday Schedule:Day Name
  res cooling setpoint allday1,           !- Monday Schedule:Day Name
  res cooling setpoint allday1,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday2,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday2,           !- Thursday Schedule:Day Name
  res cooling setpoint allday2,           !- Friday Schedule:Day Name
  res cooling setpoint allday2,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday3,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22.7777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  22.7777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  22.7777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  22.7777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  22.7777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  22.7777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  22.7777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  20.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  20.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  25.5,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  22.7777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  22.7777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  22.7777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  22.7777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  22.7777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  22.7777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  22.7777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  20.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  20.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  20.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  20.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  20.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  22.7777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  22.7777777777778;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Feb5-Feb25, !- Name
  res cooling setpoint allday2,           !- Sunday Schedule:Day Name
  res cooling setpoint allday2,           !- Monday Schedule:Day Name
  res cooling setpoint allday2,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday2,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday2,           !- Thursday Schedule:Day Name
  res cooling setpoint allday2,           !- Friday Schedule:Day Name
  res cooling setpoint allday2,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Feb26-Mar4, !- Name
  res cooling setpoint allday2,           !- Sunday Schedule:Day Name
  res cooling setpoint allday2,           !- Monday Schedule:Day Name
  res cooling setpoint allday2,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday3,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday3,           !- Thursday Schedule:Day Name
  res cooling setpoint allday3,           !- Friday Schedule:Day Name
  res cooling setpoint allday3,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday4,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22.7777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  22.7777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  22.7777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  22.7777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  22.7777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  22.7777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  22.7777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  20.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  20.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  25.5,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  22.7777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  22.7777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  22.7777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  22.7777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  22.7777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  22.7777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  22.7777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  20.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  20.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  20.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  20.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  20.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  22.7777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  22.7777777777778;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Mar5-Mar25, !- Name
  res cooling setpoint allday3,           !- Sunday Schedule:Day Name
  res cooling setpoint allday3,           !- Monday Schedule:Day Name
  res cooling setpoint allday3,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday3,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday3,           !- Thursday Schedule:Day Name
  res cooling setpoint allday3,           !- Friday Schedule:Day Name
  res cooling setpoint allday3,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Mar26-Apr1, !- Name
  res cooling setpoint allday3,           !- Sunday Schedule:Day Name
  res cooling setpoint allday3,           !- Monday Schedule:Day Name
  res cooling setpoint allday3,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday3,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday3,           !- Thursday Schedule:Day Name
  res cooling setpoint allday3,           !- Friday Schedule:Day Name
  res cooling setpoint allday4,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday5,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22.7777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  22.7777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  22.7777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  22.7777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  22.7777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  22.7777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  22.7777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  20.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  20.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  25.5,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  22.7777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  22.7777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  22.7777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  22.7777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  22.7777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  22.7777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  22.7777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  20.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  20.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  20.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  20.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  20.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  22.7777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  22.7777777777778;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Apr2-Apr29, !- Name
  res cooling setpoint allday4,           !- Sunday Schedule:Day Name
  res cooling setpoint allday4,           !- Monday Schedule:Day Name
  res cooling setpoint allday4,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday4,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday4,           !- Thursday Schedule:Day Name
  res cooling setpoint allday4,           !- Friday Schedule:Day Name
  res cooling setpoint allday4,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Apr30-May6, !- Name
  res cooling setpoint allday4,           !- Sunday Schedule:Day Name
  res cooling setpoint allday5,           !- Monday Schedule:Day Name
  res cooling setpoint allday5,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday5,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday5,           !- Thursday Schedule:Day Name
  res cooling setpoint allday5,           !- Friday Schedule:Day Name
  res cooling setpoint allday5,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday6,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22.7777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  22.7777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  22.7777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  22.7777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  22.7777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  22.7777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  22.7777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  20.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  20.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  25.5,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  22.7777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  22.7777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  22.7777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  22.7777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  22.7777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  22.7777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  22.7777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  20.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  20.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  20.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  20.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  20.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  22.7777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  22.7777777777778;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - May7-May27, !- Name
  res cooling setpoint allday5,           !- Sunday Schedule:Day Name
  res cooling setpoint allday5,           !- Monday Schedule:Day Name
  res cooling setpoint allday5,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday5,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday5,           !- Thursday Schedule:Day Name
  res cooling setpoint allday5,           !- Friday Schedule:Day Name
  res cooling setpoint allday5,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - May28-Jun3, !- Name
  res cooling setpoint allday5,           !- Sunday Schedule:Day Name
  res cooling setpoint allday5,           !- Monday Schedule:Day Name
  res cooling setpoint allday5,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday5,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday6,           !- Thursday Schedule:Day Name
  res cooling setpoint allday6,           !- Friday Schedule:Day Name
  res cooling setpoint allday6,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday7,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22.7777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  22.7777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  22.7777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  22.7777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  22.7777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  22.7777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  22.7777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  20.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  20.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  25.5,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  22.7777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  22.7777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  22.7777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  22.7777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  22.7777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  22.7777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  22.7777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  20.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  20.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  20.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  20.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  20.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  22.7777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  22.7777777777778;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jun4-Jun24, !- Name
  res cooling setpoint allday6,           !- Sunday Schedule:Day Name
  res cooling setpoint allday6,           !- Monday Schedule:Day Name
  res cooling setpoint allday6,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday6,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday6,           !- Thursday Schedule:Day Name
  res cooling setpoint allday6,           !- Friday Schedule:Day Name
  res cooling setpoint allday6,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jun25-Jul1, !- Name
  res cooling setpoint allday6,           !- Sunday Schedule:Day Name
  res cooling setpoint allday6,           !- Monday Schedule:Day Name
  res cooling setpoint allday6,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday6,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday6,           !- Thursday Schedule:Day Name
  res cooling setpoint allday6,           !- Friday Schedule:Day Name
  res cooling setpoint allday7,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday8,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22.7777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  22.7777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  22.7777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  22.7777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  22.7777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  22.7777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  22.7777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  20.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  20.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  25.5,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  22.7777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  22.7777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  22.7777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  22.7777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  22.7777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  22.7777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  22.7777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  20.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  20.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  20.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  20.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  20.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  22.7777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  22.7777777777778;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jul2-Jul29, !- Name
  res cooling setpoint allday7,           !- Sunday Schedule:Day Name
  res cooling setpoint allday7,           !- Monday Schedule:Day Name
  res cooling setpoint allday7,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday7,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday7,           !- Thursday Schedule:Day Name
  res cooling setpoint allday7,           !- Friday Schedule:Day Name
  res cooling setpoint allday7,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jul30-Aug5, !- Name
  res cooling setpoint allday7,           !- Sunday Schedule:Day Name
  res cooling setpoint allday7,           !- Monday Schedule:Day Name
  res cooling setpoint allday8,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday8,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday8,           !- Thursday Schedule:Day Name
  res cooling setpoint allday8,           !- Friday Schedule:Day Name
  res cooling setpoint allday8,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday9,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22.7777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  22.7777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  22.7777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  22.7777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  22.7777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  22.7777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  22.7777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  20.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  20.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  25.5,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  22.7777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  22.7777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  22.7777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  22.7777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  22.7777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  22.7777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  22.7777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  20.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  20.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  20.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  20.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  20.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  22.7777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  22.7777777777778;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Aug6-Aug26, !- Name
  res cooling setpoint allday8,           !- Sunday Schedule:Day Name
  res cooling setpoint allday8,           !- Monday Schedule:Day Name
  res cooling setpoint allday8,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday8,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday8,           !- Thursday Schedule:Day Name
  res cooling setpoint allday8,           !- Friday Schedule:Day Name
  res cooling setpoint allday8,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Aug27-Sep2, !- Name
  res cooling setpoint allday8,           !- Sunday Schedule:Day Name
  res cooling setpoint allday8,           !- Monday Schedule:Day Name
  res cooling setpoint allday8,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday8,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday8,           !- Thursday Schedule:Day Name
  res cooling setpoint allday9,           !- Friday Schedule:Day Name
  res cooling setpoint allday9,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday10,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22.7777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  22.7777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  22.7777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  22.7777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  22.7777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  22.7777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  22.7777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  20.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  20.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  25.5,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  22.7777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  22.7777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  22.7777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  22.7777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  22.7777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  22.7777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  22.7777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  20.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  20.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  20.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  20.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  20.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  22.7777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  22.7777777777778;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Sep3-Sep30, !- Name
  res cooling setpoint allday9,           !- Sunday Schedule:Day Name
  res cooling setpoint allday9,           !- Monday Schedule:Day Name
  res cooling setpoint allday9,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday9,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday9,           !- Thursday Schedule:Day Name
  res cooling setpoint allday9,           !- Friday Schedule:Day Name
  res cooling setpoint allday9,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday11,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22.7777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  22.7777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  22.7777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  22.7777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  22.7777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  22.7777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  22.7777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  20.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  20.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  25.5,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  22.7777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  22.7777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  22.7777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  22.7777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  22.7777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  22.7777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  22.7777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  20.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  20.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  20.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  20.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  20.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  22.7777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  22.7777777777778;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Oct1-Oct28, !- Name
  res cooling setpoint allday10,          !- Sunday Schedule:Day Name
  res cooling setpoint allday10,          !- Monday Schedule:Day Name
  res cooling setpoint allday10,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday10,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday10,          !- Thursday Schedule:Day Name
  res cooling setpoint allday10,          !- Friday Schedule:Day Name
  res cooling setpoint allday10,          !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Oct29-Nov4, !- Name
  res cooling setpoint allday10,          !- Sunday Schedule:Day Name
  res cooling setpoint allday10,          !- Monday Schedule:Day Name
  res cooling setpoint allday10,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday11,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday11,          !- Thursday Schedule:Day Name
  res cooling setpoint allday11,          !- Friday Schedule:Day Name
  res cooling setpoint allday11,          !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday12,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22.7777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  22.7777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  22.7777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  22.7777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  22.7777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  22.7777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  22.7777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  20.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  20.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  25.5,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  22.7777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  22.7777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  22.7777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  22.7777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  22.7777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  22.7777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  22.7777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  20.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  20.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  20.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  20.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  20.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  22.7777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  22.7777777777778;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Nov5-Nov25, !- Name
  res cooling setpoint allday11,          !- Sunday Schedule:Day Name
  res cooling setpoint allday11,          !- Monday Schedule:Day Name
  res cooling setpoint allday11,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday11,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday11,          !- Thursday Schedule:Day Name
  res cooling setpoint allday11,          !- Friday Schedule:Day Name
  res cooling setpoint allday11,          !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Nov26-Dec2, !- Name
  res cooling setpoint allday11,          !- Sunday Schedule:Day Name
  res cooling setpoint allday11,          !- Monday Schedule:Day Name
  res cooling setpoint allday11,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday11,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday11,          !- Thursday Schedule:Day Name
  res cooling setpoint allday12,          !- Friday Schedule:Day Name
  res cooling setpoint allday12,          !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Dec3-Dec31, !- Name
  res cooling setpoint allday12,          !- Sunday Schedule:Day Name
  res cooling setpoint allday12,          !- Monday Schedule:Day Name
  res cooling setpoint allday12,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday12,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday12,          !- Thursday Schedule:Day Name
  res cooling setpoint allday12,          !- Friday Schedule:Day Name
  res cooling setpoint allday12,          !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res cooling setpoint,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  res cooling setpoint Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  res cooling setpoint Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  res cooling setpoint Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  res cooling setpoint Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  res cooling setpoint Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  res cooling setpoint Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  res cooling setpoint Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  res cooling setpoint Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  res cooling setpoint Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  res cooling setpoint Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  res cooling setpoint Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  res cooling setpoint Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  res cooling setpoint Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  res cooling setpoint Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  res cooling setpoint Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  res cooling setpoint Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  res cooling setpoint Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  res cooling setpoint Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  res cooling setpoint Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  res cooling setpoint Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  res cooling setpoint Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  res cooling setpoint Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  25.5,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res cooling setpoint summer design,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  res cooling setpoint winter design,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  living zone,                            !- Zone Name
  living zone Equipment List,             !- Zone Conditioning Equipment List Name
  living zone Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  living zone Return Node List;           !- Zone Return Air Node or NodeList Name

NodeList,
  living zone Inlet Node List,            !- Name
  Node 21,                                !- Node Name 1
  Node 28;                                !- Node Name 2

NodeList,
  living zone Return Node List,           !- Name
  Node 22,                                !- Node Name 1
  Node 29;                                !- Node Name 2

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  res ac living zone direct air,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 23,                                !- Air Inlet Node Name
  Node 21,                                !- Air Outlet Node Name
  0.795851509963622;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU res ac living zone direct air,      !- Name
  Node 21,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  res ac living zone direct air;          !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  res fur oil living zone direct air,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 30,                                !- Air Inlet Node Name
  Node 28,                                !- Air Outlet Node Name
  0.795851509963622;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU res fur oil living zone direct air, !- Name
  Node 28,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  res fur oil living zone direct air;     !- Air Terminal Name

ZoneHVAC:EquipmentList,
  living zone Equipment List,             !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU res ac living zone direct air,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU res fur oil living zone direct air, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 1,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  res ds res ac asys ret air zone,        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Floor,                                  !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ac asys ret air zone,        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 50,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ac asys ret air zone,        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 51,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ac asys ret air zone,        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 52,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ac asys ret air zone,        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 53,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ac asys ret air zone,        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 54,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Ceiling,                                !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ac asys ret air zone,        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 55,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OtherEquipment,
  res ds res ac asys RetDCnToPlEq,        !- Name
  None,                                   !- Fuel Type
  res ds res ac asys ret air zone,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ac asys RetLatLkEq,          !- Name
  None,                                   !- Fuel Type
  res ds res ac asys ret air zone,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ac asys RetSLkEq,            !- Name
  None,                                   !- Fuel Type
  res ds res ac asys ret air zone,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

Zone,
  res ds res fur oil asys ret air zone,   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Floor,                                  !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res fur oil asys ret air zone,   !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 24,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res fur oil asys ret air zone,   !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 41,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res fur oil asys ret air zone,   !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 46,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res fur oil asys ret air zone,   !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 47,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res fur oil asys ret air zone,   !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 48,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Ceiling,                                !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res fur oil asys ret air zone,   !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 49,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OtherEquipment,
  res ds res fur oil asys RetDCnToPlEq,   !- Name
  None,                                   !- Fuel Type
  res ds res fur oil asys ret air zone,   !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res fur oil asys RetLatLkEq,     !- Name
  None,                                   !- Fuel Type
  res ds res fur oil asys ret air zone,   !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res fur oil asys RetSLkEq,       !- Name
  None,                                   !- Fuel Type
  res ds res fur oil asys ret air zone,   !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

Zone,
  unfinished attic zone,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  FloorFinInsUnfinAttic,                  !- Construction Name
  unfinished attic zone,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 10.776307345283, 0,   !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10.776307345283, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Roof,                                   !- Surface Type
  RoofUnfinInsExt,                        !- Construction Name
  unfinished attic zone,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.38815367264149, 2.99887683632075,  !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 5.38815367264149, 2.99887683632075, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 10.776307345283, 0.304799999999999, !- X,Y,Z Vertex 3 {m}
  0, 10.776307345283, 0.304799999999999;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  WallExtUninsUnfin,                      !- Construction Name
  unfinished attic zone,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.38815367264149, 2.69407683632075,  !- X,Y,Z Vertex 1 {m}
  0, 10.776307345283, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  WallExtUninsUnfin,                      !- Construction Name
  unfinished attic zone,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 5.38815367264149, 2.69407683632075, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 10.776307345283, 0;   !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 38 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  FloorFinInsUnfinAttic,                  !- Construction Name
  unfinished attic zone,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0821532215094, -3.6576, 0,           !- X,Y,Z Vertex 1 {m}
  12.0821532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Roof,                                   !- Surface Type
  RoofUnfinInsExt,                        !- Construction Name
  unfinished attic zone,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0821532215094, 0, 0.3048,            !- X,Y,Z Vertex 1 {m}
  12.0821532215094, -3.6576, 0.3048,      !- X,Y,Z Vertex 2 {m}
  15.7397532215094, -3.6576, 2.1336,      !- X,Y,Z Vertex 3 {m}
  15.7397532215094, 3.6576, 2.1336;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Roof,                                   !- Surface Type
  RoofUnfinInsExt,                        !- Construction Name
  unfinished attic zone,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 0.3048,            !- X,Y,Z Vertex 1 {m}
  15.7397532215094, 3.6576, 2.1336,       !- X,Y,Z Vertex 2 {m}
  15.7397532215094, -3.6576, 2.1336,      !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -3.6576, 0.3048;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  WallExtUninsUnfin,                      !- Construction Name
  unfinished attic zone,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0821532215094, -3.6576, 0,           !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  15.7397532215094, -3.6576, 1.8288;      !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Roof,                                   !- Surface Type
  RoofUnfinInsExt,                        !- Construction Name
  unfinished attic zone,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.38815367264149, 2.99887683632075,  !- X,Y,Z Vertex 1 {m}
  0, -2.22044604925031e-16, 0.304800000000001, !- X,Y,Z Vertex 2 {m}
  12.0821532215094, -2.22044604925031e-16, 0.304800000000001, !- X,Y,Z Vertex 3 {m}
  15.7397532215094, 3.6576, 2.1336,       !- X,Y,Z Vertex 4 {m}
  19.3973532215094, -2.22044604925031e-16, 0.304800000000001, !- X,Y,Z Vertex 5 {m}
  19.3973532215094, 5.38815367264149, 2.99887683632075; !- X,Y,Z Vertex 6 {m}

ZoneInfiltration:EffectiveLeakageArea,
  res infil|unfinished attic space,       !- Name
  unfinished attic zone,                  !- Zone Name
  Always On Discrete,                     !- Schedule Name
  7851.73758681602,                       !- Effective Air Leakage Area {cm2}
  0.00020840755604089,                    !- Stack Coefficient
  4.39211110368417e-05;                   !- Wind Coefficient

Zone,
  unfinished basement zone,               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  FloorFndGrndUnfinB,                     !- Construction Name
  unfinished basement zone,               !- Zone Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 10.776307345283, 0,                  !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 10.776307345283, 0,   !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.6576, 0,            !- X,Y,Z Vertex 4 {m}
  12.0821532215094, 3.6576, 0,            !- X,Y,Z Vertex 5 {m}
  12.0821532215094, 0, 0;                 !- X,Y,Z Vertex 6 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  Surface 28,                             !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  49.3745211335848,                       !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  WallFndGrndUnfinB,                      !- Construction Name
  unfinished basement zone,               !- Zone Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.776307345283, 2.4384,             !- X,Y,Z Vertex 1 {m}
  0, 10.776307345283, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  WallFndGrndUnfinB,                      !- Construction Name
  unfinished basement zone,               !- Zone Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 10.776307345283, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 10.776307345283, 0,   !- X,Y,Z Vertex 2 {m}
  0, 10.776307345283, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 10.776307345283, 2.4384;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  WallFndGrndUnfinB,                      !- Construction Name
  unfinished basement zone,               !- Zone Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 10.776307345283, 0,   !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 10.776307345283, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  WallIntUnfinUninsUnfin,                 !- Construction Name
  unfinished basement zone,               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0821532215094, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.0821532215094, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  WallIntUnfinUninsUnfin,                 !- Construction Name
  unfinished basement zone,               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0821532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
